# Ventilation : suivre l'air et vérifier le service

Statut : brouillon éditorial
Auteur : Codex / GPT-6 / contenu_expert-2026-09-06

## equipements.ventilation.simple-flux-double-flux-hygro | Simple flux, double flux, hygro

### N1 — Identifier les circuits avant de choisir une bouche

L'objectif est de distinguer les systèmes par leur fonctionnement. Dans une ventilation simple flux par extraction, l'air neuf entre dans les pièces principales, traverse le logement et rejoint les bouches des pièces de service. Un ventilateur extrait l'air vers l'extérieur. Le parcours exige des entrées, des passages de transfert et une extraction : supprimer un de ces maillons modifie le système.

La double flux organise mécaniquement l'insufflation et l'extraction et peut récupérer de la chaleur entre les deux flux à travers un échangeur adapté. Elle implique des réseaux, filtres et organes supplémentaires. « Hygro » décrit une modulation liée à l'humidité de certains composants ; cela ne signifie pas que le système détecte tous les polluants. Les descriptions AQC et Aldes permettent de distinguer ces fonctions et leurs exigences d'entretien. [S:aqc-vmc] [S:aldes-entretien]

Une bouche fait partie d'un système dimensionné. Deux pièces qui entrent dans le même conduit ne sont pas nécessairement interchangeables. Le montage collectif relie plusieurs logements : une modification locale peut perturber les pressions, débits ou usages des voisins. L'aspect décoratif ne suffit pas à choisir le remplacement.

### Cas fictif — Des bouches neuves dans un seul appartement

Un copropriétaire remplace les bouches de son logement par des modèles choisis en magasin et bouche les entrées d'air pour supprimer les courants d'air. Peu après, des traces de condensation apparaissent. Il demande au syndicat un ventilateur plus puissant.

Le corrigé reconstitue d'abord le système collectif et les composants prévus. L'examen porte sur les entrées, passages et bouches, puis sur le réseau et le groupe selon les indices. Une puissance supérieure ne rétablit pas automatiquement un parcours d'air supprimé ; elle peut accroître bruit et déséquilibre. La condensation possède aussi d'autres causes possibles qu'il faut garder ouvertes.

Le gestionnaire demande une remise en cohérence des composants et une vérification du fonctionnement, avec les responsabilités définies pour les parties communes et privatives. Il explique le mécanisme au copropriétaire sans attribuer toute l'humidité à ses habitudes. Les modifications sont décrites précisément afin que le professionnel sache ce qui a changé.

Si une rénovation collective est envisagée, la comparaison entre simple et double flux intègre place des réseaux, accès, maintenance, acoustique et performances attendues. Une solution plus sophistiquée n'est utile que si elle peut être installée et entretenue correctement dans la résidence. Le rendement annoncé d'un échangeur ne résume pas le service de l'installation entière.

### Transfert corrigé

Une bouche hygroréglable est fermée en apparence pendant une visite. Est-elle nécessairement défectueuse ? Non. Il faut identifier son modèle, ses conditions de fonctionnement et la méthode de contrôle adaptée. Une photographie isolée ne remplace pas l'essai prévu.

À relier à [C:pathologie.humidite.humidite-et-ventilation] et [C:equipements.ventilation.lire-un-rapport-de-controle-vmc]. Limite : les avis techniques et combinaisons exactes des composants restent à consulter pour chaque système ; aucune transformation locale n'est autorisée par ce cours.

### Hygro A, hygro B : une régulation par l'humidité

Dans la présentation Aldes pour l'habitat collectif, le système hygro A associe des bouches d'extraction hygroréglables à des entrées d'air fixes ou autoréglables ; l'hygro B associe aussi des entrées d'air hygroréglables. Une tresse sensible à l'humidité commande l'ouverture dans les modèles décrits. [S:aldes-hygro-ab] Le débit effectivement extrait dépend ensuite du réseau et de la pression disponible : une bouche ouverte ne crée pas elle-même une aspiration suffisante.

Cas complémentaire fictif : après remplacement des fenêtres d'une copropriété, certaines entrées d'air sont supprimées et les habitants réclament un caisson plus puissant. Le corrigé rétablit d'abord l'analyse du système prévu et du chemin de l'air, puis vérifie débits et pressions selon les documents de conception. Augmenter le ventilateur peut accroître bruit et déséquilibres sans fournir correctement l'air neuf. Critère de transfert : identifier A ou B, les références compatibles et les passages, sans appliquer un débit constant à une bouche destinée à moduler. Une faible humidité n'est pas une mesure de faible concentration de tous les polluants.

## equipements.ventilation.le-caisson-et-les-courroies | Le caisson et les courroies

### N2 — Comprendre la transmission et ses symptômes

L'objectif est de nommer les organes d'un groupe d'extraction et de comprendre pourquoi sa rotation ne prouve pas le débit aux logements. Le caisson abrite ou supporte le ventilateur, le moteur, leurs liaisons et les raccords au réseau. Selon le modèle, l'entraînement est direct ou comporte une transmission par courroie. Il ne faut donc pas commander systématiquement une courroie pour tout groupe de VMC.

Dans une transmission par courroie, le mouvement passe entre des poulies grâce au contact et à la tension prévus. Usure, évolution du matériau, mauvais alignement ou déplacement d'un support peuvent modifier le fonctionnement. Une tension insuffisante peut favoriser le glissement ; une tension excessive sollicite les organes. La valeur correcte et la procédure appartiennent à la notice du matériel : le cours n'enseigne aucun réglage manuel improvisé.

L'arrêté relatif à l'aération prévoit, dans son champ, une courroie de secours pour un extracteur collectif à transmission par courroie. [S:arrete-aeration] Ce dispositif facilite la continuité, mais ne prouve ni l'état de la courroie en service ni la qualité du réseau. L'AQC rappelle aussi les effets possibles des conduits déformés, de l'encrassement et des défauts acoustiques. [S:aqc-vmc]

### Cas fictif — Le moteur tourne, les cuisines extraient mal

Une copropriété signale des odeurs et une extraction faible. Le prestataire visite le caisson et indique que le moteur tourne. Le conseil syndical conclut que les plaintes viennent nécessairement des logements. Pourtant, cette observation ne décrit ni la rotation effective du ventilateur dans les bonnes conditions ni les pertes et fuites du réseau.

Le corrigé demande les vérifications adaptées au groupe et aux branches concernées. Si une transmission existe, son état est examiné selon la notice par le professionnel. Les raccords, supports, accès et indices d'encrassement sont également considérés. Des mesures au caisson peuvent être utiles, mais doivent être reliées aux conditions attendues aux bouches.

Le syndicat ne demande pas simplement de « tendre davantage ». Une rupture répétée de courroie peut signaler un autre problème ; remplacer plusieurs fois sans examiner l'alignement, les poulies ou les conditions de fonctionnement entretient la panne. Le compte rendu doit expliquer ce qui a été changé et la cause retenue ou restant à vérifier.

Après intervention, la vérification porte sur le service et le bruit, pas seulement sur la fermeture du capot. La copropriété conserve l'identification du matériel et les pièces adaptées afin de préparer les interventions futures. Les accès techniques sûrs et disponibles font partie de cette organisation.

### Transfert corrigé

Le contrat facture une courroie annuelle sur un groupe à entraînement direct. Quelle suite donner ? Faire identifier le matériel et la prestation effectivement réalisée, puis demander la correction du périmètre ou l'explication de la ligne. Un libellé standard n'est pas une preuve d'entretien.

À relier à [C:equipements.ventilation.entretien-et-debits-reglementaires] et [C:equipements.contrats.comparer-deux-contrats]. Limite : aucune tension, périodicité de remplacement ou compatibilité de pièce n'est fournie sans notice ; les pièces en mouvement restent hors d'accès des occupants.

## equipements.ventilation.entretien-et-debits-reglementaires | Entretien et débits réglementaires

### N2 — Associer une mesure à la bonne référence

L'objectif est de comprendre ce qu'un entretien doit préserver et ce qu'une mesure doit vérifier. Le service dépend de tout le parcours de l'air : entrées, passages, bouches, conduits et extracteur. Un contrat limité au caisson ne décrit pas nécessairement le contrôle complet de l'installation. Le périmètre doit préciser les accès aux logements, les organes examinés et les mesures remises.

L'arrêté du 24 mars 1982 fixe, dans son champ, des débits selon les pièces et le nombre de pièces principales, avec des dispositions de réduction ou modulation. Son application historique doit être vérifiée ; on ne copie pas un chiffre de tableau sur toute bouche de tout immeuble. [S:arrete-aeration] Le système installé et ses documents techniques peuvent imposer une méthode de contrôle particulière, notamment pour des composants modulants.

L'AQC distingue les vérifications de conception, pose et mise en service, avec des mesures de débit ou de pression selon la configuration. [S:aqc-autocontrole-vmc] Il faut donc demander au prestataire pourquoi il mesure cette grandeur à cet endroit et quelle référence permet de conclure. « Aspiration présente » est beaucoup moins précis qu'une vérification définie.

### Cas fictif — Un contrat promet un débit unique partout

Une copropriété reçoit une proposition d'entretien qui impose la même valeur à toutes les bouches, sans distinguer cuisine, salle d'eau, type de logement ou système. Le conseil syndical apprécie la simplicité du contrôle, mais cette simplicité efface les données nécessaires.

Le corrigé demande l'inventaire du système, les caractéristiques des logements concernés et les références d'évaluation. La prestation doit expliquer les conditions de mesure : état de fonctionnement, positions des commandes, accès et appareils utilisés. Les résultats doivent être situés et interprétés par rapport aux attentes réellement applicables.

Le syndicat vérifie aussi la gestion des défauts. Nettoyer une bouche ne corrige pas un conduit écrasé ; régler le groupe ne remplace pas une entrée d'air manquante. Le contrat doit distinguer entretien inclus, recherche complémentaire et travaux proposés. Les exclusions sont connues avant la visite pour éviter un rapport qui conclut sur un bâtiment largement non accessible.

Enfin, le programme de maintenance suit les notices et contraintes du matériel. Une fréquence commerciale recommandée par un fabricant n'est pas une obligation légale universelle. L'objectif est de maintenir le fonctionnement prévu, avec une organisation adaptée à l'encrassement, à l'accessibilité et aux incidents réellement observés dans la copropriété.

### Transfert corrigé

Un rapport indique une mesure favorable en cuisine, mais aucune donnée sur les autres pièces. Peut-il certifier tout le logement ? Non. Il doit conserver son périmètre et les vérifications restantes. L'extrapolation exige une justification qui ne se déduit pas de la seule première mesure.

À relier à [C:equipements.ventilation.simple-flux-double-flux-hygro] et [C:equipements.ventilation.lire-un-rapport-de-controle-vmc]. Limite : les tableaux chiffrés et avis techniques ne sont pas reproduits intégralement ; les débits attendus d'une résidence doivent être établis à partir de ses pièces et du texte applicable.

## equipements.ventilation.lire-un-rapport-de-controle-vmc | Lire un rapport de contrôle VMC

### N3 — Distinguer résultat local et conclusion sur le réseau

L'objectif est de lire un rapport pour choisir des suites proportionnées. Il faut commencer par la mission : entretien, vérification ponctuelle, réception ou investigation d'un dysfonctionnement. Ces interventions peuvent produire des tableaux semblables sans fournir la même preuve. La date, les zones accessibles et les conditions de fonctionnement définissent ce qui a effectivement été regardé.

Le rapport doit relier chaque résultat à un lieu, une grandeur, une méthode et une référence. Une pression ne se compare pas directement à un débit ; un débit de pointe ne se confond pas avec un régime de base. L'AQC présente cette articulation entre dimensionnement, conditions de mise en service et mesures. [S:aqc-autocontrole-vmc] La lecture du gestionnaire consiste à vérifier la cohérence du raisonnement, pas à recalculer une installation sans compétence.

Les anomalies doivent être distinguées : composant absent, accès impossible, mesure hors référence, bruit ou défaut de réseau. Chacune appelle une suite différente. Une case vide ne signifie pas résultat conforme ; un commentaire « à revoir » doit devenir une question avec responsable et pièce attendue.

### Cas fictif — Une moyenne correcte cache une colonne défavorisée

Une copropriété reçoit un rapport concluant que l'extraction moyenne est satisfaisante. Le détail montre cependant plusieurs logements d'une même colonne avec des résultats défavorables et d'autres avec des valeurs plus élevées. Les habitants concernés continuent à signaler des odeurs.

Le corrigé refuse d'utiliser la moyenne comme compensation automatique. Les besoins de renouvellement d'un logement ne sont pas assurés par une extraction supérieure chez son voisin. La répartition spatiale des résultats oriente l'investigation vers la colonne, ses raccords et ses composants, tout en gardant les autres hypothèses ouvertes.

Le syndic demande au contrôleur ou à l'exploitant de préciser la portée de la conclusion et les suites proposées. Les accès manquants sont organisés si nécessaires. Une augmentation générale du ventilateur ne doit pas être choisie sans étudier les effets sur les logements déjà favorisés, le bruit et la consommation.

Après correction, le contrôle porte sur les points défavorables et sur les effets possibles ailleurs. La preuve doit montrer le résultat du changement dans des conditions comparables. Le dossier conserve les valeurs initiales, les interventions et les nouvelles mesures ; il ne remplace pas l'ancien rapport par une page verte sans historique.

Le conseil syndical dispose alors d'une conclusion intelligible : défaut localisé corrigé et vérifié, ou hypothèse encore en cours d'examen. Cette formulation soutient la décision collective et la communication aux habitants sans promettre que toute moisissure ou toute odeur est définitivement résolue par la VMC.

### Transfert corrigé

Le prestataire n'a visité qu'une partie des logements, tous dans la même aile. Quelle limite écrire ? Le résultat concerne ce périmètre ; sa représentativité pour les autres ailes reste à justifier. Une proportion élevée de visites ne suffit pas si les configurations importantes sont absentes.

À relier à [C:pathologie.humidite.un-logement-humide-que-dire-au-coproprietaire] et [C:pathologie.visite.le-compte-rendu-de-visite-technique]. Limite : une réception réglementaire ou une conformité complète exige sa mission propre ; ce chapitre enseigne la lecture critique d'un rapport, pas sa certification.
